# งานแก้ PLC: E-STOP / Interlock ห้อง Base และ Top

> สถานะ (2026-10-20): **เก็บไว้อ้างอิง ยังไม่แก้โปรแกรม** — เอกสารนี้บอกว่า "ตอนนี้เป็นยังไง" และแผนที่คิดไว้
> แหล่งอ้างอิง: `info/AFT SP MIR-SB03 Book_file_.pdf` (ladder offline 07/23/2025), ผลทดสอบหน้างาน, `info/PLC_online_checklist.csv` #75–80
> ⚠ ตามหลักของโปรเจกต์: **ลอจิก**ยืนยันจาก ladder แล้ว แต่ **สถานะสัญญาณ / การเดินสาย** ยังรอยืนยันตาม checklist

---

## 1. ตอนนี้เป็นยังไง (Before)

### 1.1 ผลทดสอบหน้างาน (ข้อเท็จจริง)

| กด E-STOP ระหว่าง pouring | Base paint | Top paint |
|---|---|---|
| ผล | **หยุดทันที** — กระจกอาจค้างใต้ม่าน → สีหนา / ล้น | **สายพาน servo ใต้ม่านวิ่ง high ต่อจนครบ sequence** แล้วหยุด — กระจกพ้นม่านพอดี |

### 1.2 สิ่งที่ ladder ทำ

| เรื่อง | Base | Top |
|---|---|---|
| คำสั่ง high (latch) | Q14.7 (FC0 Net 6) | Q20.7 (FC1 Net 6) |
| คำสั่ง high ดับเมื่อ | M15.5 (ถึงจุด X) หรือ Q14.2 / Q14.3 ดับ (fault) | M115.5 หรือ Q20.2 / Q20.3 ดับ |
| E-STOP reset คำสั่ง high | ไม่ | ไม่ |
| Net 1 flag ค้างตอน E-STOP | M8.0 = I4.0 · (¬I2.0 + I3.4) | M108.0 = I11.0 · (¬I2.0 + I11.4) |
| output ที่ "ค้างให้วิ่งต่อ" ตอน E-STOP | **ไม่มี** | **FC11**: Q16.3 / M20.0 = I11.5 · (¬I2.0 + **I11.4**), Q15.0 = M20.0 + **I11.4**, Net 7 ค้าง M22.3 (INV high) จนกว่า I11.4 ดับ |
| Net 8 ตอน E-STOP | เคลียร์ MW11/13/15 + DBW (รวม DBW100 = L) | เหมือนกัน |
| Net 13 | reset M10.7 / M11.2 / M14.2 เมื่อ **¬I2.0** | reset M110.7 / M111.2 / M114.2 เมื่อ **I2.0** (กลับขั้วกัน; FC12 แก้ 2024-02-09) |

- I2.0 = 1 คือกด E-STOP อยู่ (หลักฐาน: FC0/FC1 Net 8, FC11 Net 4) — ยืนยันออนไลน์ #75
- FC1 Net 3/4 = FC0 ทุกบรรทัด: C1→C3, C2→C4, M11.x→M111.x, M13.x→M113.x, M14.x→M114.x, M16.x→M116.x (ต่างแค่ Top counter 2 ใช้ `L 150` แทน DBW142)
- FC0/FC1 Net 3 = จุด**สั่งเร่ง** (C ≥ DBW30 → S M11.2 → T20 150 ms → Q14.7) ไม่ใช่เส้นทางหยุด
- I2.3, I2.4, M30.0–M33.0 ไม่มีใน printout

### 1.3 ทำไม Base กับ Top ต่างกัน (ตีความ — รอยืนยันจากแบบไฟฟ้า #76 / #77)

พฤติกรรม Top "วิ่ง high ต่อ **จนจบ sequence แล้วหยุด**" ตรงกับลอจิก FC11 พอดี: ทุกอย่างค้างด้วย **I11.4 "Pressure-pouring speed"** — พอถึงจุด X → Q20.7 ดับ → servo กลับ low → I11.4 ดับ → Q16.3 / Q15.0 / M20.0 ดับ → หยุด
แสดงว่า **servo Lenze 38M1 ของ Top น่าจะได้ enable ผ่านเส้นทางเดียวกับ FC11 (Q15.0 / Q16.3) หรือมี contact จากสัญญาณ pouring speed bypass E-STOP อยู่ในวงจร**

Base **ไม่มี block แบบ FC11** และไม่มี output ใดค้าง servo 10M1 → E-STOP ตัด servo ทาง hardware ตรง ๆ → หยุดทันที

ข้อสังเกต: Top หยุด "พ้นม่านพอดี" แปลว่า X ไม่ได้ยืดออกตอน E-STOP ทั้งที่ Net 8 เคลียร์ DBW100 — อาจเพราะ FM350 โหลดค่าเปรียบเทียบตอนเริ่มเท่านั้น (ยังไม่ยืนยัน #78)

---

## 2. Requirement ที่ต้องการ (After)

| เหตุการณ์ | ต้องการ |
|---|---|
| E-STOP I2.0 | หยุดทันทีทั้ง Base และ Top |
| ขอหยุด I2.3 (Base) / I2.4 (Top) **ก่อน** pouring | หยุดตามปกติ (I2.4 ทำให้ Base หยุดด้วย) |
| ขอหยุด **ระหว่าง** pouring | วิ่ง high ต่อจนจบรอบ แล้วหยุด |
| จบรอบแล้ว | หยุด / reset state ได้ตามปกติ |

## 3. แนวทาง After (ร่าง — ยังไม่ทำ)

High speed ค้างอยู่แล้วด้วย latch Q14.7 / Q20.7 → **ไม่ต้องแก้ counter** สิ่งที่ต้องแก้คือ "คำสั่งหยุดของ interlock" ให้รอจนจบรอบ

```
M32.0 (Pouring Base) = Q14.7
M33.0 (Pouring Top)  = Q20.7
M30.0 = I2.3 OR I2.4          Base stop request
M31.0 = I2.4                  Top stop request
Base_Stop = M30.0 AND NOT M32.0
Top_Stop  = M31.0 AND NOT M33.0
E-STOP I2.0 → ตัดตรงทันที ไม่ผ่าน logic นี้
```

| Block | แนวทาง |
|---|---|
| OB1 | สร้าง M30.0 / M31.0 / M32.0 / M33.0 — ตรวจ Reference data ว่า I2.3, I2.4, M30–M33 ว่าง |
| FC0 / FC1 Net 3, 4 | **ไม่ต้องแก้** (ถ้าแก้ไปแล้ว ให้ถอยกลับเป็น Original — ดูข้อ 4) |
| FC11 | E-STOP หยุดทันที → ตัด I11.4 ออกจากเงื่อนไข E-STOP ใน Net 4, Net 7 และระวัง Net 1 (Q15.0 = M20.0 OR I11.4); ถ้าต้องค้างตอน interlock ใช้ M31.0 · Q20.7 แทน |
| Hardware Top servo 38M1 | หาว่าอะไรค้าง enable ไว้ (ข้อ 1.3) แล้วให้ E-STOP ตัดทันที |
| Hardware Base servo 10M1 | ต้องมีเส้นทางให้ interlock (ไม่ใช่ E-STOP) ค้าง servo ได้ระหว่าง pouring |
| FC10 / FC12 Net 10 | ไม่ต้องแก้ (interlock ไม่แตะ I2.0 → M8.0 / M108.0 ปกติ) |

Edge case ที่ต้องทดสอบ:
- ขอหยุดในช่วง 150 ms ระหว่าง S M11.2 → T20 → Q14.7 (T20 retentive → Q14.7 อาจ ON ทั้งที่หยุดแล้ว)
- ไม่ถึงจุด X (high encoder เสีย) → ค้าง high ไม่หยุด → ควรมี watchdog timer (ค่ายังไม่กำหนด)
- หลัง E-STOP Q14.7 / Q20.7 ยังค้าง → ความเร็วตอน reset แล้ววิ่งต่อ (#79)

## 4. ⚠ ถ้าแทรก `AN M30.0` หน้า R ใน FC0 Net 3/4

ใน STL คำสั่ง S / R / = ปิด logic string → `AN` ถัดจาก `R` เริ่ม RLO ใหม่:

```
      A     M13.4
      AN    M30.0      ← AND แค่กิ่ง M13.4 (เพราะมี O ก่อนหน้า)
      R     M11.0
      AN    M30.0      ← RLO = NOT M30.0 อย่างเดียว
      R     M11.1      ← reset ทุก scan ตอนเดินปกติ
      ...
      R     C1         ← C1 ถูก reset ทุก scan → ไม่ถึงจุด A → Base อาจไม่เร่งเลย
```

## 5. ก่อนโหลดลงเครื่องจริง

1. เทียบ STL ที่แก้จริง (OB1, FC0, FC1, FC11) กับ Original ทีละบรรทัด
2. ดูแบบไฟฟ้า: E-STOP ตัด servo 10M1 / 38M1 / INV 33M1 ยังไง, interlock เดิมเข้า emergency loop หรือไม่
3. จดค่าออนไลน์ checklist #75–80
4. E-STOP ต้องหยุดด้วยวงจร safety แบบ hardwired (CPU 315-2 ไม่ใช่ F-CPU) — "วิ่งต่อจนจบรอบ" ใช้กับ interlock กระบวนการเท่านั้น และควรมีตัวจำกัดเวลาแบบ safety-rated + risk assessment
5. ทดสอบแบบมีคนเฝ้าตามขั้นตอนอนุมัติของโรงงาน: ขอหยุดก่อน / ระหว่าง pouring / ช่วง 150 ms / E-STOP ระหว่าง pouring ทั้งสองห้อง
